<!doctype html>
<html lang="en">
    <head>
    <meta charset="utf-8">
<meta http-equiv="x-ua-compatible" content="ie=edge">
<title>Physics of Data Centers in Space | Die wunderbare Welt von Isotopp</title>
<meta name="description" content="Kris Köhntopp&#39;s blog (Fedi: @isotoppinfosec.exchange)">
<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="apple-touch-icon" href="icon.png">
<link rel="icon" href="favicon.ico" type="image/ico">
<link rel="shortcut icon" href="favicon.ico">
<link rel="canonical" href="https://blog.koehntopp.info/2026/02/25/physics-of-data-centers-in-space/">

<link rel="alternate" type="application/rss+xml" href='https://blog.koehntopp.info/feed.xml' title="Die wunderbare Welt von Isotopp">
<link rel="alternate" type="application/rss+xml" href='https://blog.koehntopp.info/tags/mysql/feed.xml' title="Feed: mysql Articles for Die wunderbare Welt von Isotopp">
<link rel="alternate" type="application/rss+xml" href='https://blog.koehntopp.info/tags/review/feed.xml' title="Feed: review Articles for Die wunderbare Welt von Isotopp">


<meta name="generator" content="Hugo 0.157.0">
<meta property="og:title" content='Physics of Data Centers in Space | Die wunderbare Welt von Isotopp' />
<meta property="og:site_name" content='Die wunderbare Welt von Isotopp' />
<meta property="og:locale" content="en_US" />
<meta name="description" content='Kris Köhntopp&#39;s blog (Fedi: @isotoppinfosec.exchange)' />
<meta property="og:description" content='Kris Köhntopp&#39;s blog (Fedi: @isotoppinfosec.exchange)' />
<meta property="og:url" content="https://blog.koehntopp.info/2026/02/25/physics-of-data-centers-in-space/" />
<meta property="og:type" content="article" />
<meta name="article:published_time" content='2026-02-25T04:05:06Z' />
<meta name="fediverse:creator" content="@isotopp@infosec.exchange">
<meta property="og:image" content='https://blog.koehntopp.info/assets/img/background/rijksmuseum.jpg' />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:creator" content='@isotopp@infosec.exchange' />
<meta property="twitter:title" content='Physics of Data Centers in Space' />
<meta property="twitter:description" content='Kris Köhntopp&#39;s blog (Fedi: @isotoppinfosec.exchange)' />
<meta property="twitter:image" content='https://blog.koehntopp.info/assets/img/background/rijksmuseum.jpg' />


    



<link rel="stylesheet" href="https://blog.koehntopp.info/style.min.f8fb2d6d82a21225ea569b9ca911f34e8b3736bbf19dea8e77ef8a8233aae20b.css">





















































































































































































































































<link rel="stylesheet" href="https://blog.koehntopp.info/css/katex.min.f0d32ef2437ef1b96991f84805c1da150873c774eb90eebb67d61ed9c7462e93.css">

    </head>
    <body>
        

        <nav class="navbar navbar-expand-lg navbar-light px-lg-4 pt-lg-4">
    <div class="container-fluid">
        <a class="navbar-brand justify-content-center" href="https://blog.koehntopp.info/" rel="home" title="Die wunderbare Welt von Isotopp">
            <img alt="Kris" height='48' width='48' src='/assets/img/avatars/isotopp.jpg' class='p-0 me-3 d-block d-lg-inline'>
            <span class='h4 d-block d-lg-inline'>Die wunderbare Welt von Isotopp</span>
        </a>

        <button class="navbar-toggler ms-auto" type="button" data-bs-toggle="collapse"
                data-bs-target="#navbarSupportedContent" aria-controls="navbarSupportedContent" aria-expanded="false"
                aria-label="Toggle navigation">
            <span class="navbar-toggler-icon"></span>
        </button>

        <div class="collapse navbar-collapse text-center" id="navbarSupportedContent">
            <ul class="navbar-nav ms-auto">
                
                <li class="nav-item ">
                    <a class="nav-link" href="/about/">
                        <span class="">About</span>
                        
                    </a>
                </li>
                <li class="nav-item ">
                    <a class="nav-link" href="/contribute/">
                        <span class="">Contribute</span>
                        
                    </a>
                </li>
                <li class="nav-item ">
                    <a class="nav-link" href="/search/">
                        <span class=""><svg class='bi' height='1.5rem' width='1.5rem' fill='currentColor'><use xlink:href='/bootstrap-icons.svg#search'/></svg></span>
                        
                    </a>
                </li>
                <li class="nav-item ">
                    <a class="nav-link" href="/tags/">
                        <span class=""><svg class='bi' width='1.5rem' height='1.5rem' fill='currentColor'><use xlink:href='/bootstrap-icons.svg#tags-fill'/></svg></span>
                        
                    </a>
                </li>
                
            </ul>
            
        </div>

    </div>
</nav>


        <main role="main" class="container-fluid p-0">

            









<div class="page">
	<article class="physics-of-data-centers-in-space-page">
		<div class='row  justify-content-center text-center my-4 mx-0'>
			<header class="headerbanner">
				<div class='col'>
					<h1 class="title mb-lg-4 text-white">
						Physics of Data Centers in Space
					</h1>
					<div class='text-uppercase text-light' style='letter-spacing: 0.1rem;'>
						<img alt='@isotopp@infosec.exchange image' src='/assets/img/avatars/isotopp.jpg' class='me-1 p-0'
						     style='width: 1.9rem; border-radius: 1rem;'>
						<a href="https://infosec.exchange/@isotopp" class='text-light text-decoration-none'>
							Kristian Köhntopp
						</a>
						
						<span class='d-none d-lg-inline'>-</span>
						<div class='d-block d-lg-inline'>February 25, 2026</div>
						
					</div>
				</div>
				
				<img alt='a featured image' src="/assets/img/background/rijksmuseum.jpg">
				
			</header>
		</div>

		<div class='row justify-content-center mx-0'>
			<div class='col-lg-4 text-center text-lg-start'>
				
				<div>
					<div class='letter-spacing-01 text-uppercase text-secondary'>
						Previous Post
					</div>
					<a class='text-decoration-none' href="https://blog.koehntopp.info/2026/02/08/katex-test/">KaTeX Test</a>
				</div>
				
			</div>

			<div class='col-lg-4 text-lg-end mt-5 mt-lg-0 text-center'>
				
				<div>
					<div class='letter-spacing-01 text-uppercase text-secondary'>
						Next Post
					</div>
					<a class='text-decoration-none' href="https://blog.koehntopp.info/2026/03/07/debug-hugo/">Debug Hugo</a>
				</div>
				
			</div>
		</div>

		<div class='row justify-content-center mx-0 mt-3 mb-5'>
			<div class="col-lg-8 mb-3">
				
				<header class="toc bg-light">
					<nav id="TableOfContents">
  <ul>
    <li><a href="#compute-means-heat">Compute means Heat</a></li>
    <li><a href="#hot-silicon-is-inefficient">Hot Silicon is inefficient</a></li>
    <li><a href="#performance-depends-on-cooling">Performance depends on Cooling</a></li>
    <li><a href="#raditation-outside-of-the-magnetosphere">Raditation outside of the Magnetosphere</a></li>
    <li><a href="#how-does-space-hardware-survive">How does space hardware survive?</a></li>
    <li><a href="#what-does-that-mean-for-ai-in-space">What does that mean for AI in Space?</a></li>
    <li><a href="#redundancy-costs-factor-3">Redundancy costs (Factor 3)</a></li>
    <li><a href="#so-you-have-a-dc-in-space-what-now">So you have a DC in Space, what now.</a></li>
  </ul>
</nav>
				</header>
				
			</div>
			<div class='col-lg-8'>
				<p>Did it ever occur to you why your computer has a fan,
and why that fan usually stays quiet until the machine actually starts doing something?</p>
<h1 id="compute-means-heat">
    <a href="#compute-means-heat">
	Compute means Heat
    </a>
</h1>
<p>When your laptop sits idle, very little is happening electrically.
Modern processors are extremely aggressive about <em>not</em> working unless they have to.
Large parts of the chip are clock-gated or power-gated entirely.
No clock edges means no switching.
No switching means almost no dynamic power use.
At idle, a modern CPU is mostly just maintaining state, sipping energy to keep memory alive and respond to interrupts.</p>
<p>The moment real work starts, that changes.</p>
<p>Every clock tick forces millions or billions of transistors to switch, charge and discharge tiny capacitors,
and move electrons through resistive paths.
That switching energy turns directly into heat.
More clock cycles per second means more switching.
More switching means more heat.
Clock equals work, and work equals heat.</p>
<p>This is why performance and temperature rise together.
When you compile code, render video, or train a model, the clock ramps up, voltage often increases,
and the chip suddenly dissipates tens or hundreds of watts instead of one or two watts.</p>
<p>The fan turns on because physics makes this unavoidable.</p>
<h1 id="hot-silicon-is-inefficient">
    <a href="#hot-silicon-is-inefficient">
	Hot Silicon is inefficient
    </a>
</h1>
<p>Even when transistors are not switching, hot silicon still consumes power.
As temperature increases, leakage currents increase exponentially.
Electrons start slipping through transistors that are supposed to be off.
This leakage does no useful work.
It simply generates more heat, which increases temperature further, which increases leakage again.
This feedback loop is one of the reasons temperature limits exist at all, and ultimately why we have fans –
to keep the system under load below this critical temperature.</p>
<p>Above roughly 100ºC, this leakage becomes a serious design concern for modern chips.
Silicon melts only above 1400ºC, but efficiency collapses much earlier, at 100ºC.</p>
<p>You spend more and more energy just keeping the circuit alive, not computing.
To compensate, designers must lower clock speeds, increase timing margins, or raise voltage,
all of which reduce performance per watt.</p>
<p>Reliability also suffers.
High temperature accelerates wear mechanisms inside the chip.
Metal atoms in interconnects slowly migrate.
Insulating layers degrade.
Transistors age faster.
A chip running hot all the time will not live as long as one kept cooler, even if it technically functions.</p>
<h1 id="performance-depends-on-cooling">
    <a href="#performance-depends-on-cooling">
	Performance depends on Cooling
    </a>
</h1>
<p>This is why cooling exists, and why it scales with workload:
It exists to keep the chip in a temperature range where switching dominates over leakage,
where clocks can run fast without excessive voltage, and where the hardware will still be alive years from now.</p>
<p>In space, where you cannot rely on air or liquid to carry heat away, this tradeoff becomes unavoidable and very visible.</p>
<ul>
<li>Run hotter, and you can radiate heat more easily.</li>
<li>Run hotter, and your electronics become slower, leakier, and shorter-lived.</li>
</ul>
<h1 id="raditation-outside-of-the-magnetosphere">
    <a href="#raditation-outside-of-the-magnetosphere">
	Raditation outside of the Magnetosphere
    </a>
</h1>
<p>On Earth, live and electronics get to pretend the universe is gentle:
We sit under a magnetic cocoon.</p>
<p>The Earths magnetic field bends and corrals a lot of charged particles
that would otherwise slam into the atmosphere and the ground.
The polar lights are indicative of particles
which hit the upper atmosphere and dump energy there instead of into your laptop or your DNA.</p>
<p>Low Earth Orbit (LEO) is still inside much of that protective bottle.
It is not deep space: most of the time you are still inside the magnetosphere,
but you pass through regions where trapped particles dip closer to Earth.
The South Atlantic Anomaly is the famous example, a patch where satellites see a much higher rate of hits.
Operators notice because sensors glitch, memory errors spike, and instruments get noisy.</p>
<p>Go higher and the protection changes.
The Van Allen belts are zones of trapped particles shaped by the magnetic field.
They sit above typical LEO altitudes and below geostationary orbit.</p>
<p>Geostationary orbit is far outside LEO,
and you spend much more time in harsher particle populations and different dose conditions.</p>
<p>Radiation matters because a modern chip is a giant field of tiny, delicate transistors storing tiny amounts of charge.
A single energetic particle can change how or even if that works.</p>
<ul>
<li>Bit flips: A particle passes through silicon, leaves a trail of charge,
and a memory cell or latch interprets that as a 0 becoming a 1.
That is a single event upset.
It does not break the chip, it just corrupts state.
The usual defense is error detection and correction, ECC in memory, parity, scrubbing, retries,
and lots of &ldquo;trust but verify&rdquo; in data paths.
That defense costs area, power, and latency.
You carry more bits than you asked for, you spend cycles checking them, and you sometimes redo work.</li>
<li>Latchup and destructive events:
Some particle strikes can trigger parasitic structures in CMOS so a section of the chip effectively shorts power to ground, it is stuck at a 0 or a 1 permanently and no longer switches.
If you are lucky, the system detects it and power cycles that block.
If you are unlucky, you get local overheating and permanent damage.
The defense here is design techniques, guard rings, current limiting, fast power cutoffs, and redundancy.
Redundancy costs density.
You either duplicate blocks so you can route around a failed one,
or you accept that some percentage of silicon will be lost over mission life and you overprovision from day one.</li>
<li>Total ionizing dose: Ionizing radiation gradually traps charge in insulating layers and at interfaces.
Threshold voltages shift, leakage rises, timing changes, noise margins shrink,
and eventually the chip that used to pass validation at room temperature starts failing at its corners where radiation hits strongest.
This is why space hardware often talks about dose ratings and mission lifetimes, not just &ldquo;it works today.&rdquo;
The defenses are process choices, device layout choices, and again, guardbands.</li>
</ul>
<h1 id="how-does-space-hardware-survive">
    <a href="#how-does-space-hardware-survive">
	How does space hardware survive?
    </a>
</h1>
<p>Shielding and Redundant Design.</p>
<ul>
<li>Put material around the electronics, often aluminum as a structural and shielding compromise.
It helps, but mass is the tax you pay forever.
It also only helps a bit: High energy particles penetrate a lot of material,
and some shielding configurations create secondary particles when the primary hits the shield.
You can reduce dose and upset rates, you cannot build a perfect bunker without turning your satellite into a brick.</li>
<li>A lot of rad hard parts use larger transistors, older process nodes, thicker oxides, and conservative voltages.
Larger devices store more charge, so a stray deposit is less likely to flip a bit.
Thicker insulators tolerate more ionization.
Conservative voltages and clocks give you more timing margin as the device ages.
All of this makes the chip slower and bigger for the same function.</li>
<li>On top of that, Logic level hardening, software paranoia.
ECC everywhere.
Voters and triplication for critical state,
triple modular redundancy where you do the same computation three times and take the majority result.
Watchdogs, reset domains, isolation boundaries, and constant self checking.
You get correctness, but you spend transistors and joules on distrust.</li>
</ul>
<p>Every one of these defenses hits the same three budgets.</p>
<ul>
<li>
<p>Area goes up because you replicate circuits and add check bits and voters.</p>
</li>
<li>
<p>Power goes up because more circuitry toggles,
and because robust designs often run at higher voltages than bleeding edge consumer silicon.</p>
</li>
</ul>
<p>Speed goes down because checking takes time, retries take time, and wide safety margins force lower clocks.</p>
<p>Space hardened electronics is built for survival, not speed.
It is very reliable, and slow as fuck.</p>
<h1 id="what-does-that-mean-for-ai-in-space">
    <a href="#what-does-that-mean-for-ai-in-space">
	What does that mean for AI in Space?
    </a>
</h1>
<p>If we hold all that against a H100 GPU as is being used for AI,
we can see that this is a lost cause without launching any satellite.</p>
<p>The H100s GH100 die is about 814 mm2 on TSMC 4N with about 80 billion transistors.</p>
<p>This kind of die does not fly into space and survives longer than an afternoon.</p>
<p><a href="https://indico.esa.int/event/165/contributions/1218/attachments/1205/1425/05b_-_KIPSAT_-_Presentation.pdf" target="_blank" rel="noopener">A 65nm hardened ASIC technology for
Space applications</a>

 ESA PDF from 2017.</p>
<p>ESA talks about 65nm processes, 16 times larger structures than what powers a H100, 250 times larger area structures,
for their space hardened compute.</p>
<p>The same amount of transistors for a H100 would be a 0.2 m^2 slab,
which also means that energy goes up and clock goes down, down, down.</p>
<p>Some compute in space runs on 28 nm structures, so a 50x times area increase compared to a H100.
That&rsquo;s 40.000 mm^2 for the same amount of transistors.</p>
<p>Or, in other words, a GPU does not work in space.</p>
<p>At all.</p>
<h1 id="redundancy-costs-factor-3">
    <a href="#redundancy-costs-factor-3">
	Redundancy costs (Factor 3)
    </a>
</h1>
<p>If you try, 80 bn transistors become around 25 bn transistors for overhead (n = 3) and redundant reserve.</p>
<p>So even if you sent a 4 nm node chip into space, it&rsquo;s no longer an 80 bn monster,
but only a relatively modest 25 bn transistor GPU fragment.</p>
<p>Running hotter cools better, to the fourth power.
So even relatively modest temperature increases will pay of big time in terms of radiative cooling (100ºC -&gt; 120ºC),
but that means more leakage, more power, less clock.
So your 25 bn transistors net capacity will calculate slower than on earth.</p>
<p>A GPU does not work in space.</p>
<h1 id="so-you-have-a-dc-in-space-what-now">
    <a href="#so-you-have-a-dc-in-space-what-now">
	So you have a DC in Space, what now.
    </a>
</h1>
<p>We can now talk about bandwidth, latency and spectrum carrying capacity,
because we also want to TALK to those data centers from earth, but that&rsquo;s kind of a moot point already.
If it&rsquo;s a LEO data center, it does move across the sky relatively quickly.
It will be in range for a few minutes every 1.5 hours or so.
Or you track it as it circles the earth, using up earthbound communication capacity, and paying latency cost.</p>
<p>We can then talk about launch costs, kilograms, lifetime, and the atmospheric effects of that material on re-entry,
but it will never come to that.</p>

			</div>
		</div>

		
		
		<div class='row justify-content-center py-3 mb-3 mx-0'>
			<div class='col-lg-8 text-center'>
				<span class='letter-spacing-01 text-uppercase text-secondary me-2'>Tags</span>
				
				<a href="/tags/#data-center" class='btn btn-sm btn-outline-primary mb-1'>
				<svg class="bi" width="1rem" height="1rem" fill="currentColor">
					<use xlink:href="/bootstrap-icons.svg#tag-fill"></use>
				</svg>
				data center
				</a>
				
				<a href="/tags/#erklaerbaer" class='btn btn-sm btn-outline-primary mb-1'>
				<svg class="bi" width="1rem" height="1rem" fill="currentColor">
					<use xlink:href="/bootstrap-icons.svg#tag-fill"></use>
				</svg>
				erklaerbaer
				</a>
				
				<a href="/tags/#lang_en" class='btn btn-sm btn-outline-primary mb-1'>
				<svg class="bi" width="1rem" height="1rem" fill="currentColor">
					<use xlink:href="/bootstrap-icons.svg#tag-fill"></use>
				</svg>
				lang_en
				</a>
				
			</div>
		</div>

		
		
		
		
		<div class='row justify-content-center py-3 mb-3 mx-0'>
			<div class='col-lg-8 text-center'>
				<a href="https://github.com/isotopp/isotopp.github.io/edit/main/content/posts/2026-02-25-physics-of-data-centers-in-space/index.md"
				   rel="noopener noreferrer" target="_blank">
					<span class='letter-spacing-01 text-uppercase text-secondary me-2'>Suggest Changes</span>
				</a>
			</div>
		</div>
		

		<div class='row justify-content-center mx-0'>
			<div class='col-lg-4 text-center text-lg-start'>
				
				<div>
					<div class='letter-spacing-01 text-uppercase text-secondary'>
						Previous Post
					</div>
					<a class='text-decoration-none' href="https://blog.koehntopp.info/2026/02/08/katex-test/">KaTeX Test</a>
				</div>
				
			</div>

			<div class='col-lg-4 text-lg-end mt-5 mt-lg-0 text-center'>
				
				<div>
					<div class='letter-spacing-01 text-uppercase text-secondary'>
						Next Post
					</div>
					<a class='text-decoration-none' href="https://blog.koehntopp.info/2026/03/07/debug-hugo/">Debug Hugo</a>
				</div>
				
			</div>
		</div>


		
	</article>
</div>



            <footer class='row justify-content-center mb-4 pb-4 mx-0'>
  <div class='col-8 text-center'>
    <div>
      A collection of old stuff, new stuff and random stuff.
    </div>
    <div class='row text-primary mt-4'>
      <div class='col'>

        <a href='/feed.xml' title='Follow RSS feed' class='me-3 text-decoration-none'>
          <svg class='bi' height='2.5rem' width='2.5rem' fill='currentColor'>
            <use xlink:href='/bootstrap-icons.svg#rss-fill'/>
          </svg>
        </a>

        <a href='mailto:kristian.koehntopp@gmail.com' title='Email' class='me-3 text-decoration-none'>
          <svg class='bi' height='2.5rem' width='2.5rem' fill='currentColor'>
            <use xlink:href='/bootstrap-icons.svg#envelope'/>
          </svg>
        </a>

        <a href='https://github.com/isotopp' title='Follow on GitHub' class='me-3 text-decoration-none'>
          <svg class='bi' height='2.5rem' width='2.5rem' fill='currentColor'>
            <use xlink:href='/bootstrap-icons.svg#github'/>
          </svg>
        </a>

        <a rel="me" href="https://infosec.exchange/@isotopp" title='Follow on Mastodon' class='me-3 text-decoration-none'>
          <svg class='bi' height='2.5rem' width='2.5rem' fill='currentColor'>
            <use xlink:href='/bootstrap-icons.svg#mastodon'/>
          </svg>
        </a>

        
        <a href='http://steamcommunity.com/id/ixotopp' title='Follow on Steam' class='me-3 text-decoration-none'>
          <svg class='bi' height='2.5rem' width='2.5rem' fill='currentColor'>
            <use xlink:href='/bootstrap-icons.svg#steam'/>
          </svg>
        </a>

        

        <a href='https://www.youtube.com/user/isotopp' title='Follow on YouTube' class=''>
          <svg class='bi' height='2.5rem' width='2.5rem' fill='currentColor'>
            <use xlink:href='/bootstrap-icons.svg#youtube'/>
          </svg>
        </a>
      </div>
    </div>
  </div>
</footer>


        </main>

	





<script src="https://blog.koehntopp.info/js/bootstrap.js"></script>




<script src="https://blog.koehntopp.info/js/lunr.js"></script>




<script src="https://blog.koehntopp.info/js/mermaid.js"></script>





<script src="https://blog.koehntopp.info/js/katex.js"></script>





<script src="https://blog.koehntopp.info/js/app.js"></script>


    </body>
</html>
